//
// Copyright (c) 2011, Project-Haystack
// Licensed under the Academic Free License version 3.0
//
// History:
//   22 Feb 2011  Brian Frank  Creation
//   28 Dec 2018  Brian Frank  New design
//   26 Jun 2024  Rick Jennings  Updates from proposal in forum topic 1109
//   11 Jul 2024  Rick Jennings  Updates from EVSE WG 982
//

//////////////////////////////////////////////////////////////////////////
// AC vs DC
//////////////////////////////////////////////////////////////////////////

--------------------------------------------------------------------------
def: ^ac
is: ^marker
doc: "Relating to alternating current electricity"
--------------------------------------------------------------------------
def: ^dc
is: ^marker
doc: "Relating to direct current electricity"
--------------------------------------------------------------------------

--------------------------------------------------------------------------
def: ^ac-elec
is: ^elec
wikipedia: `https://en.wikipedia.org/wiki/Alternating_current`
doc: "Alternating current electricity"
--------------------------------------------------------------------------
def: ^dc-elec
is: ^elec
wikipedia: `https://en.wikipedia.org/wiki/Direct_current`
doc: "Direct current electricity"
--------------------------------------------------------------------------

//////////////////////////////////////////////////////////////////////////
// Electrical quantity measurement locations
//////////////////////////////////////////////////////////////////////////

--------------------------------------------------------------------------
def: ^phase
is: ^str
wikipedia: `https://en.wikipedia.org/wiki/Three-phase_electric_power`
doc:
  Phase measurement in a three-phase electrical system.  Phase is
  deprecated in favor of more explicit tags:
  - `lineVolt`
  - `phaseVolt`
  - `lineCurrent`
  - `phaseCurrent`
  - `linePower`
  - `phasePower`
  - `linePf`
  - `phasePf`
  - `lineEnergy`
  - `phaseEnergy`
  - `lineAvg`
  - `phaseAvg`
  - `neutral`
  - `ground`
enum:
  - A: line-to-neutral measurement
  - B: line-to-neutral measurement
  - C: line-to-neutral measurement
  - AB: line-to-line measurement
  - BC: line-to-line measurement
  - CA: line-to-line measurement
  - N: neutral current
--------------------------------------------------------------------------
def: ^elecLine
is: ^str
doc:
  Single-phase line measurement of an electric quantity in an AC electric
  power system.
enum:
  - L1: line 1 measurement
  - L2: line 2 measurement
  - L3: line 3 measurement
--------------------------------------------------------------------------
def: ^elecLineToLine
is: ^str
doc:
  Single-phase electric quantity measured line-to-line in an AC electric
  power system.
enum:
  - L1-L2: line 1 to line 2 measurement
  - L2-L3: line 2 to line 3 measurement
  - L3-L1: line 3 to line 1 measurement
--------------------------------------------------------------------------
def: ^elecLineToNeutral
is: ^str
doc:
  Single-phase electric quantity measured line-to-neutral in an AC
  electric power system.
enum:
  - L1-N: line 1 to neutral measurement
  - L2-N: line 2 to neutral measurement
  - L3-N: line 3 to neutral measurement
--------------------------------------------------------------------------
def: ^lineVolt
is: ^elecLineToLine
doc:
  Single-phase voltage measured line-to-line in an AC electric power
  system.  May also be referred to as a line voltage measurement.
--------------------------------------------------------------------------
def: ^phaseVolt
is: ^elecLineToNeutral
doc:
  Single-phase voltage measured line-to-neutral in an AC electric power
  system.  May also be referred to as a phase voltage measurement.
--------------------------------------------------------------------------
def: ^lineCurrent
is: ^elecLine
doc:
  Single-phase line current measured in an AC electric power system.
--------------------------------------------------------------------------
def: ^phaseCurrent
is: ^elecLineToLine
doc:
  Single-phase current measured line-to-line in an AC electric power
  system.  May also be referred to as a phase current measurement.
--------------------------------------------------------------------------
def: ^linePower
is: ^elecLineToLine
doc:
  Single-phase power measured line-to-line in an AC electric power system.
  May also be referred to as a line power measurement.
--------------------------------------------------------------------------
def: ^phasePower
is: ^elecLine
doc:
  Single-phase power measured line-to-neutral in an AC electric power
  system.  May also be referred to as a phase power measurement.
--------------------------------------------------------------------------
def: ^linePf
is: ^elecLineToLine
doc:
  Single-phase power factor measured line-to-line in an AC electric power
  system.
--------------------------------------------------------------------------
def: ^phasePf
is: ^elecLine
doc:
  Single-phase power factor measured line-to-neutral in an AC electric
  power system.  Neutral might not be referenced, but implied.
--------------------------------------------------------------------------
def: ^lineEnergy
is: ^elecLineToLine
doc:
  Single-phase energy measured line-to-line in an AC electric power
  system.
--------------------------------------------------------------------------
def: ^phaseEnergy
is: ^elecLine
doc:
  Single-phase energy measured line-to-neutral in an AC electric power
  system.  Neutral might not be referenced, but implied.
--------------------------------------------------------------------------
def: ^lineAvg
is: ^marker
doc:
  Line average of single-phase electrical quantity measurements in an AC
  electric power system.

  When applied to a point entity that has the `elec` and `volt` tags,
  indicates the average of all measurements defined in `lineVolt`.

  When applied to a point entity that has the `elec` and `current` tags,
  indicates the average of all measurements defined in `lineCurrent`.

  When applied to a point entity that has the `elec` and `power` tags,
  indicates the average of all measurements defined in `linePower`.

  When applied to a point entity that has the `elec` and `pf` tags,
  indicates the average of all measurements defined in `linePf`.

  When applied to a point entity that has the `elec` and `energy` tags,
  indicates the average of all measurements defined in `lineEnergy`.
--------------------------------------------------------------------------
def: ^phaseAvg
is: ^marker
doc:
  Phase average of single-phase electrical quantity measurements in an AC
  electric power system.

  When applied to a point entity that has the `elec` and `volt` tags,
  indicates the average of all measurements defined in `phaseVolt`.

  When applied to a point entity that has the `elec` and `current` tags,
  indicates the average of all measurements defined in `phaseCurrent`.

  When applied to a point entity that has the `elec` and `power` tags,
  indicates the average of all measurements defined in `phasePower`.

  When applied to a point entity that has the `elec` and `pf` tags,
  indicates the average of all measurements defined in `phasePf`.

  When applied to a point entity that has the `elec` and `energy` tags,
  indicates the average of all measurements defined in `phaseEnergy`.
--------------------------------------------------------------------------
def: ^neutral
is: ^marker
doc:
  Used to indicate electrical current being measured on an electrical
  neutral conductor when applied to a point entity that has the `elec` and
  `current` tags.
--------------------------------------------------------------------------
def: ^phaseCount
is: ^choice
tagOn: [^ac-elec-meter, ^motor]
doc:
  Number of phases for an AC electrical power system or
  connected equipment: single-phase or three-phase.
--------------------------------------------------------------------------
def: ^singlePhase
is: ^phaseCount
doc:
  Single-phase AC electrical power. Power is provided by a
  single AC voltage source.
--------------------------------------------------------------------------
def: ^threePhase
is: ^phaseCount
doc:
  Three-phase AC electrical power. Power is provided by three AC voltage
  sources, each separated from the others by a 120-degree phase angle.
--------------------------------------------------------------------------

//////////////////////////////////////////////////////////////////////////
// AC Quantities
//////////////////////////////////////////////////////////////////////////

--------------------------------------------------------------------------
def: ^ac-freq
is: ^freq
quantityOf: ^ac-elec
doc: "Frequency of alternating current"
--------------------------------------------------------------------------
def: ^pf
is: ^quantity
quantityOf: ^ac-elec
prefUnit: ["pf"]
doc:
  Electric power factor; which is the ratio of active power to apparent
  power in an AC electric power system.  Measured with values in the range
  of -1.0 to 1.0 or 0.0 to 1.0 without a unit.  For charting purposes a
  unit 'pf' may be applied, which is effectively unitless.
--------------------------------------------------------------------------
def: ^pfScope
is: ^choice
doc: "Power factor scope"
--------------------------------------------------------------------------
def: ^pfTrue
is: ^pfScope
doc:
  True power factor, which includes effects of harmonic distortion.
  Power factor is assumed to be true power factor when `pfScope` is not
  defined.  However, it is recommended to specify a scope for power
  factor to help avoid misinterpretation of data.
--------------------------------------------------------------------------
def: ^pfDisplacement
is: ^pfScope
doc:
  Displacement power factor, which excludes effects of harmonic
  distortion.
--------------------------------------------------------------------------
def: ^pfDistortion
is: ^pfScope
doc: "Distortion power factor"
--------------------------------------------------------------------------

//////////////////////////////////////////////////////////////////////////
// AC Power Quantities
//////////////////////////////////////////////////////////////////////////

--------------------------------------------------------------------------
def: ^active-power
is: ^elec-power
quantityOf: ^ac-elec
doc: "Active power or real power; energy transfer that contributes useful work"
--------------------------------------------------------------------------
def: ^reactive-power
is: ^quantity
quantityOf: ^ac-elec
prefUnit: ["kVAR"]
doc: "Reactive power or imaginary power; energy transfer that contributes useful work"
--------------------------------------------------------------------------
def: ^apparent-power
is: ^quantity
quantityOf: ^ac-elec
prefUnit: ["kVA"]
doc: "Apparent power is perceived magnitude of power due to the combination of active and reactive power"
--------------------------------------------------------------------------
def: ^elec-demand
is: ^active-power
quantityOf: ^ac-elec
doc:
  Active power averaged over a rolling interval.  For utility meters
  the demand interval is based on the billing period.
--------------------------------------------------------------------------

//////////////////////////////////////////////////////////////////////////
// AC Energy Quantities
//////////////////////////////////////////////////////////////////////////

--------------------------------------------------------------------------
def: ^active-energy
is: ^elec-energy
quantityOf: ^ac-elec
doc: "Integral of `active-power` over time"
--------------------------------------------------------------------------
def: ^reactive-energy
is: ^quantity
quantityOf: ^ac-elec
doc: "Integral of `reactive-power` over time"
--------------------------------------------------------------------------
def: ^apparent-energy
is: ^quantity
quantityOf: ^ac-elec
doc: "Integral of `apparent-power` over time"
--------------------------------------------------------------------------

//////////////////////////////////////////////////////////////////////////
// AC Current Quantities
//////////////////////////////////////////////////////////////////////////

--------------------------------------------------------------------------
def: ^current-magnitude
is: ^elec-current
quantityOf: ^ac-elec
prefUnit: ["A"]
doc: "Magnitude of electrical current"
--------------------------------------------------------------------------
def: ^current-angle
is: ^quantity
quantityOf: ^ac-elec
prefUnit: ["deg"]
doc: "AC current phase angle"
--------------------------------------------------------------------------
def: ^current-imbalance
is: ^quantity
quantityOf: ^ac-elec
prefUnit: ["%"]
doc: "AC current imbalance"
--------------------------------------------------------------------------
def: ^current-thd
is: ^quantity
quantityOf: ^ac-elec
prefUnit: ["%"]
doc: "Total harmonic distortion (THD) of current"
--------------------------------------------------------------------------

//////////////////////////////////////////////////////////////////////////
// AC Volt Quantities
//////////////////////////////////////////////////////////////////////////

--------------------------------------------------------------------------
def: ^volt-magnitude
is: ^elec-volt
quantityOf: ^ac-elec
prefUnit: ["A"]
doc: "Magnitude of electrical voltage"
--------------------------------------------------------------------------
def: ^volt-angle
is: ^quantity
quantityOf: ^ac-elec
prefUnit: ["deg"]
doc: "AC voltage phase angle"
--------------------------------------------------------------------------
def: ^volt-imbalance
is: ^quantity
quantityOf: ^ac-elec
prefUnit: ["%"]
doc: "AC voltage imbalance"
--------------------------------------------------------------------------
def: ^volt-thd
is: ^quantity
quantityOf: ^ac-elec
prefUnit: ["%"]
doc: "Total harmonic distortion (THD) of voltage"
--------------------------------------------------------------------------

//////////////////////////////////////////////////////////////////////////
// Other
//////////////////////////////////////////////////////////////////////////

--------------------------------------------------------------------------
def: ^stateOfCharge
is: ^quantity
wikipedia: `https://en.wikipedia.org/wiki/State_of_charge`
quantityOf: ^dc-elec
prefUnit: ["%"]
doc:
  State of charge (SoC) of an electric `battery`.  Uses a percentage in
  the range of 0% to 100%, where no charge is indicated as 0% and full
  charge is indicated as 100%.
--------------------------------------------------------------------------